BEGIN NEW DATA CASE
C --------------------------------------------------------
C Generated by ATPDRAW  February, Friday 13, 2015
C A Bonneville Power Administration program
C by H. K. Høidalen at SEfAS/NTNU - NORWAY 1994-2009
C --------------------------------------------------------
ALLOW EVEN PLOT FREQUENCY
C  dT  >< Tmax >< Xopt >< Copt >
   1.E-6     .06     60.     60.
     200    1000       0       1       0       0       0       1       0
C        1         2         3         4         5         6         7         8
C 345678901234567890123456789012345678901234567890123456789012345678901234567890
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1 2A    128A              5.935419.55282.546
2 2B    128B              2.37427.8207   0.05.935419.55282.546
3 2C    128C              2.37427.8207   0.02.37427.8207   0.05.935419.55282.546
1 1A    2A                9.617231.708133.38
2 1B    2B                3.846912.683   0.09.617231.708133.38
3 1C    2C                3.846912.683   0.03.846912.683   0.09.617231.708133.38
1 3A    1A                4.094513.45856.816
2 3B    1B                1.63785.3831   0.04.094513.45856.816
3 3C    1C                1.63785.3831   0.01.63785.3831   0.04.094513.45856.816
1 5A    4A                0.55862.532911.027
2 5B    4B                0.22341.0131   0.00.55862.532911.027
3 5C    4C                0.22341.0131   0.00.22341.0131   0.00.55862.532911.027
  TRANSFORMER                         X0001A  1.E6                             0
            9999
 18A                            15.417 3.4E5
 25A                            2.54241.38E5
  TRANSFORMER X0001A                  X0001B
 18B          
 25B          
  TRANSFORMER X0001A                  X0001C
 18C          
 25C          
1 128A  14A               6.8241 22.4495.358
2 128B  14B               2.72968.9761   0.06.8241 22.4495.358
3 128C  14C               2.72968.9761   0.02.72968.9761   0.06.8241 22.4495.358
1 5A    3A                7.649315.231119.99
2 5B    3B                3.0597-5.336-29.147.649315.231119.99
3 5C    3C                3.0597-5.336-29.143.0597-5.336-29.147.649315.231119.99
1 X0004AX0005A            3.7771 17.1474.879
2 X0004BX0005B            1.51086.8558   0.03.7771 17.1474.879
3 X0004CX0005C            1.51086.8558   0.01.51086.8558   0.03.7771 17.1474.879
1 I67A  I76A              1.45696.6019 28.88
2 I67B  I76B              0.58272.6408   0.01.45696.6019 28.88
3 I67C  I76C              0.58272.6408   0.00.58272.6408   0.01.45696.6019 28.88
1 9A    8A                4.840360.504976.27
2 9B    8B                1.936124.202   0.04.840360.504976.27
3 9C    8C                1.936124.202   0.01.936124.202   0.04.840360.504976.27
1 3A    128A              15.36250.784213.19
2 3B    128B              6.144920.314   0.015.36250.784213.19
3 3C    128C              6.144920.314   0.06.144920.314   0.015.36250.784213.19
1 128A  117A              10.44244.436187.99
2 128B  117B               4.17717.774   0.010.44244.436187.99
3 128C  117C               4.17717.774   0.0 4.17717.774   0.010.44244.436187.99
1 118A  75A               4.602315.26763.012
2 118B  75B               1.84096.1068   0.04.602315.26763.012
3 118C  75C               1.84096.1068   0.01.84096.1068   0.04.602315.26763.012
1 X0127A9A                5.118163.8771033.4
2 X0127B9B                2.047225.551   0.05.118163.8771033.4
3 X0127C9C                2.047225.551   0.02.047225.551   0.05.118163.8771033.4
1 4A    1112A             6.633721.83791.787
2 4B    1112B             2.65358.7348   0.06.633721.83791.787
3 4C    1112C             2.65358.7348   0.02.65358.7348   0.06.633721.83791.787
1 5A    1112A             6.443221.64791.262
2 5B    1112B             2.57738.6587   0.06.443221.64791.262
3 5C    1112C             2.57738.6587   0.02.57738.6587   0.06.443221.64791.262
1 1112A 128A              1.8885 6.221 26.36
2 1112B 128B              0.75542.4884   0.01.8885 6.221 26.36
3 1112C 128C              0.75542.4884   0.00.75542.4884   0.01.8885 6.221 26.36
1 128A  I76A               2.73610.79245.894
2 128B  I76B              1.09444.3166   0.0 2.73610.79245.894
3 128C  I76C              1.09444.3166   0.01.09444.3166   0.0 2.73610.79245.894
1 1112A 13A               7.062123.20298.509
2 1112B 13B               2.82499.2808   0.07.062123.20298.509
3 1112C 13C               2.82499.2808   0.02.82499.2808   0.07.062123.20298.509
1 13A   15A               23.61577.573329.13
2 13B   15B               9.445831.029   0.023.61577.573329.13
3 13C   15C               9.445831.029   0.09.445831.029   0.023.61577.573329.13
1 14A   15A               18.88561.893 263.6
2 14B   15B               7.554124.757   0.018.88561.893 263.6
3 14C   15C               7.554124.757   0.07.554124.757   0.018.88561.893 263.6
1 128A  16A               6.728926.471112.37
2 128B  16B               2.691610.588   0.06.728926.471112.37
3 128C  16C               2.691610.588   0.02.691610.588   0.06.728926.471112.37
1 15A   17A               4.1897 13.87233.14
2 15B   17B               1.67595.5482   0.04.1897 13.87233.14
3 15C   17C               1.67595.5482   0.01.67595.5482   0.04.1897 13.87233.14
1 16A   17A                14.4157.164 244.7
2 16B   17B                5.76422.865   0.0 14.4157.164 244.7
3 16C   17C                5.76422.865   0.0 5.76422.865   0.0 14.4157.164 244.7
1 17A   18A                3.90416.02968.158
2 17B   18B               1.56166.4115   0.0 3.90416.02968.158
3 17C   18C               1.56166.4115   0.01.56166.4115   0.0 3.90416.02968.158
1 17A   113A              2.89799.553740.328
2 17B   113B              1.15913.8215   0.02.89799.553740.328
3 17C   113C              1.15913.8215   0.01.15913.8215   0.02.89799.553740.328
1 19A   18A               3.777115.64859.966
2 19B   18B               1.51086.2591   0.03.777115.64859.966
3 19C   18C               1.51086.2591   0.01.51086.2591   0.03.777115.64859.966
1 19A   20A               7.998537.136156.48
2 19B   20B               3.199414.854   0.07.998537.136156.48
3 19C   20C               3.199414.854   0.03.199414.854   0.07.998537.136156.48
1 15A   19A               3.808812.50653.035
2 15B   19B               1.52355.0022   0.03.808812.50653.035
3 15C   19C               1.52355.0022   0.01.52355.0022   0.03.808812.50653.035
1 20A   21A               5.808426.947113.42
2 20B   21B               2.323410.779   0.05.808426.947113.42
3 20C   21C               2.323410.779   0.02.323410.779   0.05.808426.947113.42
1 21A   22A               6.633730.788129.17
2 21B   22B               2.653512.315   0.06.633730.788129.17
3 21C   22C               2.653512.315   0.02.653512.315   0.06.633730.788129.17
1 X0006AX0007A            10.85550.467212.14
2 X0006BX0007B             4.34220.187   0.010.85550.467212.14
3 X0006CX0007C             4.34220.187   0.0 4.34220.187   0.010.85550.467212.14
1 24A   23A               4.284915.616 261.5
2 24B   23B                1.7146.2464   0.04.284915.616 261.5
3 24C   23C                1.7146.2464   0.0 1.7146.2464   0.04.284915.616 261.5
  TRANSFORMER                         X0009A  1.E6                             0
            9999
 1X0008A                   1.E-6 1.E-6 1.5E4
 2G80A                     1.E-6 1.E-61.38E5
  TRANSFORMER X0009A                  X0009B
 1X0008B      
 2G80B        
  TRANSFORMER X0009A                  X0009C
 1X0008C      
 2G80C        
1 23A   2527A             4.951425.392453.69
2 23B   2527B             1.980610.157   0.04.951425.392453.69
3 23C   2527C             1.980610.157   0.01.980610.157   0.04.951425.392453.69
1 2725A 2527A             10.09351.736926.28
2 2725B 2527B             4.037320.694   0.010.09351.736926.28
3 2725C 2527C             4.037320.694   0.04.037320.694   0.010.09351.736926.28
1 X0012AX0013A            6.071927.138113.42
2 X0012BX0013B            2.428710.855   0.06.071927.138113.42
3 X0012CX0013C            2.428710.855   0.02.428710.855   0.06.071927.138113.42
1 29A   28A               7.522429.931124.97
2 29B   28B                3.00911.972   0.07.522429.931124.97
3 29C   28C                3.00911.972   0.0 3.00911.972   0.07.522429.931124.97
1 8A    X0125A              8.5599.981431.84
2 8B    X0125B              3.4239.992   0.0  8.5599.981431.84
3 8C    X0125C              3.4239.992   0.0  3.4239.992   0.0  8.5599.981431.84
1 I126A I261A              15.85 170.6762.86
2 I126B I261B             6.340168.241   0.0 15.85 170.6762.86
3 I126C I261C             6.340168.241   0.06.340168.241   0.0 15.85 170.6762.86
1 17A   31A               15.045 49.61209.51
2 17B   31B               6.017919.844   0.015.045 49.61209.51
3 17C   31C               6.017919.844   0.06.017919.844   0.015.045 49.61209.51
1 29A   31A               3.427910.50643.583
2 29B   31B               1.37124.2024   0.03.427910.50643.583
3 29C   31C               1.37124.2024   0.01.37124.2024   0.03.427910.50643.583
1 G32A  23A               10.06236.596615.94
2 G32B  23B               4.024614.638   0.010.06236.596615.94
3 G32C  23C               4.024614.638   0.04.024614.638   0.010.06236.596615.94
1 31A   G32A              9.458531.264 131.8
2 31B   G32B              3.783412.506   0.09.458531.264 131.8
3 31C   G32C              3.783412.506   0.03.783412.506   0.09.458531.264 131.8
1 G32A  2725A             7.268523.964101.13
2 G32B  2725B             2.90749.5855   0.07.268523.964101.13
3 G32C  2725C             2.90749.5855   0.02.90749.5855   0.07.268523.964101.13
1 15A   33A               12.06139.485167.72
2 15B   33B               4.824515.794   0.012.06139.485167.72
3 15C   33C               4.824515.794   0.04.824515.794   0.012.06139.485167.72
1 19A   34A               23.86878.398331.86
2 19B   34B               9.547431.359   0.023.86878.398331.86
3 19C   34C               9.547431.359   0.09.547431.359   0.023.86878.398331.86
1 36A   35A                0.7113.237514.073
2 36B   35B               0.2844 1.295   0.0 0.7113.237514.073
3 36C   35C               0.2844 1.295   0.00.2844 1.295   0.0 0.7113.237514.073
1 37A   35A               3.491415.77569.208
2 37B   35B               1.39666.3099   0.03.491415.77569.208
3 37C   35C               1.39666.3099   0.01.39666.3099   0.03.491415.77569.208
1 34A   37A               0.81252.9836 51.67
2 34B   37B                0.3251.1934   0.00.81252.9836 51.67
3 34C   37C                0.3251.1934   0.0 0.3251.1934   0.00.81252.9836 51.67
1 113A  G32A               19.5264.432  272.
2 113B  G32B               7.80825.773   0.0 19.5264.432  272.
3 113C  G32C               7.80825.773   0.0 7.80825.773   0.0 19.5264.432  272.
1 34A   36A               2.76468.506329.826
2 34B   36B               1.10583.4025   0.02.76468.506329.826
3 34C   36C               1.10583.4025   0.01.10583.4025   0.02.76468.506329.826
1 33A   37A               13.17245.071192.19
2 33B   37B               5.268818.028   0.013.17245.071192.19
3 33C   37C               5.268818.028   0.05.268818.028   0.013.17245.071192.19
1 39A   37A               10.18933.644141.78
2 39B   37B               4.075413.458   0.010.18933.644141.78
3 39C   37C               4.075413.458   0.04.075413.458   0.010.18933.644141.78
1 40A   37A               18.82253.323220.54
2 40B   37B               7.528721.329   0.018.82253.323220.54
3 40C   37C               7.528721.329   0.07.528721.329   0.018.82253.323220.54
1 40A   39A               5.840219.20381.495
2 40B   39B               2.33617.6811   0.05.840219.20381.495
3 40C   39C               2.33617.6811   0.02.33617.6811   0.05.840219.20381.495
1 40A   41A               4.602315.17264.167
2 40B   41B               1.84096.0687   0.04.602315.17264.167
3 40C   41C               1.84096.0687   0.01.84096.0687   0.04.602315.17264.167
1 40A   42A               17.61658.084 244.7
2 40B   42B               7.046323.234   0.017.61658.084 244.7
3 40C   42C               7.046323.234   0.07.046323.234   0.017.61658.084 244.7
1 G32A  114A              4.284919.42585.381
2 G32B  114B               1.714  7.77   0.04.284919.42585.381
3 G32C  114C               1.714  7.77   0.0 1.714  7.77   0.04.284919.42585.381
1 2725A 115A              5.205423.519103.55
2 2725B 115B              2.08219.4077   0.05.205423.519103.55
3 2725C 115C              2.08219.4077   0.02.08219.4077   0.05.205423.519103.55
1 41A   42A               13.01342.849180.63
2 41B   42B               5.2054 17.14   0.013.01342.849180.63
3 41C   42C               5.2054 17.14   0.05.2054 17.14   0.013.01342.849180.63
1 44A   43A               19.298 77.89318.63
2 44B   43B               7.719231.156   0.019.298 77.89318.63
3 44C   43C               7.719231.156   0.07.719231.156   0.019.298 77.89318.63
1 34A   43A               13.10953.355221.91
2 34B   43B               5.243421.342   0.013.10953.355221.91
3 34C   43C               5.243421.342   0.05.243421.342   0.013.10953.355221.91
1 44A   45A               7.109828.598117.62
2 44B   45B               2.843911.439   0.07.109828.598117.62
3 44C   45C               2.843911.439   0.02.843911.439   0.07.109828.598117.62
1 115A  114A                0.73 3.30114.493
2 115B  114B               0.2921.3204   0.0  0.73 3.30114.493
3 115C  114C               0.2921.3204   0.0 0.2921.3204   0.0  0.73 3.30114.493
1 68A   X0124A            0.67458.0342137.79
2 68B   X0124B            0.26983.2137   0.00.67458.0342137.79
3 68C   X0124C            0.26983.2137   0.00.26983.2137   0.00.67458.0342137.79
1 118A  76A               5.205417.26771.204
2 118B  76B               2.08216.9066   0.05.205417.26771.204
3 118C  76C               2.08216.9066   0.02.08216.9066   0.05.205417.26771.204
  TRANSFORMER                         X0014A  1.E6                             0
            9999
 1X0125A                        21.2813.31E5
 217A                           3.69451.38E5
  TRANSFORMER X0014A                  X0014B
 1X0125B      
 217B         
  TRANSFORMER X0014A                  X0014C
 1X0125C      
 217C         
1 46A   45A               12.69643.039174.33
2 46B   45B               5.078417.216   0.012.69643.039174.33
3 46C   45C               5.078417.216   0.05.078417.216   0.012.69643.039174.33
1 46A   47A               12.061 40.31165.93
2 46B   47B               4.824516.124   0.012.061 40.31165.93
3 46C   47C               4.824516.124   0.04.824516.124   0.012.061 40.31165.93
1 46A   48A               19.07659.989247.85
2 46B   48B               7.630323.995   0.019.07659.989247.85
3 46C   48C               7.630323.995   0.07.630323.995   0.019.07659.989247.85
1 47A   49A               6.062319.83884.226
2 47B   49B               2.4249 7.935   0.06.062319.83884.226
3 47C   49C               2.4249 7.935   0.02.4249 7.935   0.06.062319.83884.226
1 42A   49A               22.694102.52451.59
2 42B   49B               9.077641.008   0.022.694102.52451.59
3 42C   49C               9.077641.008   0.09.077641.008   0.022.694102.52451.59
1 42A   49A               22.694102.52451.59
2 42B   49B               9.077641.008   0.022.694102.52451.59
3 42C   49C               9.077641.008   0.09.077641.008   0.022.694102.52451.59
1 45A   49A                21.7159.036233.14
2 45B   49B               8.684123.615   0.0 21.7159.036233.14
3 45C   49C               8.684123.615   0.08.684123.615   0.0 21.7159.036233.14
1 48A   49A               5.681516.02966.058
2 48B   49B               2.27266.4115   0.05.681516.02966.058
3 48C   49C               2.27266.4115   0.02.27266.4115   0.05.681516.02966.058
1 51A   49A               15.42643.484179.58
2 51B   49B               6.170317.394   0.015.42643.484179.58
3 51C   49C               6.170317.394   0.06.170317.394   0.015.42643.484179.58
1 50A   49A               8.474623.86898.404
2 50B   49B               3.38989.5474   0.08.474623.86898.404
3 50C   49C               3.38989.5474   0.03.38989.5474   0.08.474623.86898.404
1 52A   51A               6.443218.66373.304
2 52B   51B               2.57737.4652   0.06.443218.66373.304
3 52C   51C               2.57737.4652   0.02.57737.4652   0.06.443218.66373.304
1 53A   52A               12.85551.895213.19
2 53B   52B               5.141920.758   0.012.85551.895213.19
3 53C   52C               5.141920.758   0.05.141920.758   0.012.85551.895213.19
1 53A   54A               8.347638.723110.27
2 53B   54B                3.33915.489   0.08.347638.723110.27
3 53C   54C                3.33915.489   0.0 3.33915.489   0.08.347638.723110.27
1 54A   49A                23.1791.729387.52
2 54B   49B               9.268136.691   0.0 23.1791.729387.52
3 54C   49C               9.268136.691   0.09.268136.691   0.0 23.1791.729387.52
1 54A   49A               27.58292.363383.32
2 54B   49B               11.03336.945   0.027.58292.363383.32
3 54C   49C               11.03336.945   0.011.03336.945   0.027.58292.363383.32
1 54A   55A               5.3641 22.44106.07
2 54B   55B               2.14568.9761   0.05.3641 22.44106.07
3 54C   55C               2.14568.9761   0.02.14568.9761   0.05.3641 22.44106.07
1 54A   56A               0.87293.031238.437
2 54B   56B               0.34911.2125   0.00.87293.031238.437
3 54C   56C               0.34911.2125   0.00.34911.2125   0.00.87293.031238.437
1 56A   55A               1.54894.792719.639
2 56B   55B               0.61961.9171   0.01.54894.792719.639
3 56C   55C               0.61961.9171   0.00.61961.9171   0.01.54894.792719.639
1 56A   57A               10.88730.661127.07
2 56B   57B               4.354712.264   0.010.88730.661127.07
3 56C   57C               4.354712.264   0.04.354712.264   0.010.88730.661127.07
1 57A   50A               15.04542.532174.33
2 57B   50B               6.017917.013   0.015.04542.532174.33
3 57C   50C               6.017917.013   0.06.017917.013   0.015.04542.532174.33
1 56A   58A               10.88730.661127.07
2 56B   58B               4.354712.264   0.010.88730.661127.07
3 56C   58C               4.354712.264   0.04.354712.264   0.010.88730.661127.07
1 58A   51A               8.093722.82193.888
2 58B   51B               3.23759.1284   0.08.093722.82193.888
3 58C   51C               3.23759.1284   0.03.23759.1284   0.08.093722.82193.888
1 54A   59A               15.965 72.78314.01
2 54B   59B               6.386129.112   0.015.965 72.78314.01
3 54C   59C               6.386129.112   0.06.386129.112   0.015.965 72.78314.01
1 56A   59A               26.18579.667298.78
2 56B   59B               10.47431.867   0.026.18579.667298.78
3 56C   59C               10.47431.867   0.010.47431.867   0.026.18579.667298.78
1 56A   59A               25.48775.859281.45
2 56B   59B               10.19530.343   0.025.48775.859281.45
3 56C   59C               10.19530.343   0.010.19530.343   0.025.48775.859281.45
1 55A   59A               15.04268.495296.47
2 55B   59B               6.016627.398   0.015.04268.495296.47
3 55C   59C               6.016627.398   0.06.016627.398   0.015.04268.495296.47
1 59A   60A               10.06246.023197.44
2 59B   60B               4.024618.409   0.010.06246.023197.44
3 59C   60C               4.024618.409   0.04.024618.409   0.010.06246.023197.44
1 59A   61A               10.411 47.61203.74
2 59B   61B               4.164319.044   0.010.411 47.61203.74
3 59C   61C               4.164319.044   0.04.164319.044   0.010.411 47.61203.74
1 60A   61A               0.83794.284976.455
2 60B   61B               0.3352 1.714   0.00.83794.284976.455
3 60C   61C               0.3352 1.714   0.00.3352 1.714   0.00.83794.284976.455
1 60A   62A                3.90417.80677.085
2 60B   62B               1.56167.1225   0.0 3.90417.80677.085
3 60C   62C               1.56167.1225   0.01.56167.1225   0.0 3.90417.80677.085
1 61A   62A               2.615411.934 51.46
2 61B   62B               1.04624.7737   0.02.615411.934 51.46
3 61C   62C               1.04624.7737   0.01.04624.7737   0.02.615411.934 51.46
1 63A   64A                3.41239.675181.47
2 63B   64B               1.3648 15.87   0.0 3.41239.675181.47
3 63C   64C               1.3648 15.87   0.01.3648 15.87   0.0 3.41239.675181.47
1 X0126AX0017A            17.874 195.6878.81
2 X0126BX0017B            7.149478.239   0.017.874 195.6878.81
3 X0126CX0017C            7.149478.239   0.07.149478.239   0.017.874 195.6878.81
1 64A   65A               5.336359.909319.26
2 64B   65B               2.134523.964   0.05.336359.909319.26
3 64C   65C               2.134523.964   0.02.134523.964   0.05.336359.909319.26
1 49A   66A               5.713229.169130.22
2 49B   66B               2.285311.668   0.05.713229.169130.22
3 49C   66C               2.285311.668   0.02.285311.668   0.05.713229.169130.22
1 49A   66A               5.713229.169130.22
2 49B   66B               2.285311.668   0.05.713229.169130.22
3 49C   66C               2.285311.668   0.02.285311.668   0.05.713229.169130.22
1 62A   66A               15.29969.193314.01
2 62B   66B               6.119527.677   0.015.29969.193314.01
3 62C   66C               6.119527.677   0.06.119527.677   0.015.29969.193314.01
1 67A   62A               8.188937.136162.78
2 67B   62B               3.275614.854   0.08.188937.136162.78
3 67C   62C               3.275614.854   0.03.275614.854   0.08.188937.136162.78
1 67A   66A               7.109832.216140.83
2 67B   66B               2.843912.886   0.07.109832.216140.83
3 67C   66C               2.843912.886   0.02.843912.886   0.07.109832.216140.83
1 68A   65A               2.7376 31.74536.02
2 68B   65B                1.09512.696   0.02.7376 31.74536.02
3 68C   65C                1.09512.696   0.0 1.09512.696   0.02.7376 31.74536.02
1 47A   69A               26.78988.174 372.4
2 47B   69B               10.71535.269   0.026.78988.174 372.4
3 47C   69C               10.71535.269   0.010.71535.269   0.026.78988.174 372.4
1 49A   69A               31.264102.84434.78
2 49B   69B               12.50641.135   0.031.264102.84434.78
3 49C   69C               12.50641.135   0.012.50641.135   0.031.264102.84434.78
1 70A   69A                9.522 40.31640.62
2 70B   69B               3.808816.124   0.0 9.522 40.31640.62
3 70C   69C               3.808816.124   0.03.808816.124   0.0 9.522 40.31640.62
1 24A   70A               32.441130.61 535.6
2 24B   70B               12.97752.244   0.032.441130.61 535.6
3 24C   70C               12.97752.244   0.012.97752.244   0.032.441130.61 535.6
1 70A   71A               2.799511.26846.209
2 70B   71B               1.11984.5071   0.02.799511.26846.209
3 70C   71C               1.11984.5071   0.01.11984.5071   0.02.799511.26846.209
1 24A   72A               15.489 62.21256.25
2 24B   72B               6.195624.884   0.015.489 62.21256.25
3 24C   72C               6.195624.884   0.06.195624.884   0.015.489 62.21256.25
1 72A   71A               14.15657.132233.35
2 72B   71B               5.662422.853   0.014.15657.132233.35
3 72C   71C               5.662422.853   0.05.662422.853   0.014.15657.132233.35
1 71A   73A               2.7487 14.4161.962
2 71B   73B               1.0995 5.764   0.02.7487 14.4161.962
3 71C   73C               1.0995 5.764   0.01.0995 5.764   0.02.7487 14.4161.962
1 70A   74A               12.72841.992176.85
2 70B   74B               5.091116.797   0.012.72841.992176.85
3 70C   74C               5.091116.797   0.05.091116.797   0.012.72841.992176.85
1 70A   75A               13.58544.753189.04
2 70B   75B               5.433917.901   0.013.58544.753189.04
3 70C   75C               5.433917.901   0.05.433917.901   0.013.58544.753189.04
1 69A   75A               12.85538.723651.12
2 69B   75B               5.141915.489   0.012.85538.723651.12
3 69C   75C               5.141915.489   0.05.141915.489   0.012.85538.723651.12
1 74A   75A                3.90412.88654.295
2 74B   75B               1.56165.1546   0.0 3.90412.88654.295
3 74C   75C               1.56165.1546   0.01.56165.1546   0.0 3.90412.88654.295
1 76A   77A               14.09346.975193.24
2 76B   77B                5.637 18.79   0.014.09346.975193.24
3 76C   77C                5.637 18.79   0.0 5.637 18.79   0.014.09346.975193.24
1 69A   77A               9.807732.057 546.1
2 69B   77B               3.923112.823   0.09.807732.057 546.1
3 69C   77C               3.923112.823   0.03.923112.823   0.09.807732.057 546.1
1 75A   77A               19.07663.448262.55
2 75B   77B               7.630325.379   0.019.07663.448262.55
3 75C   77C               7.630325.379   0.07.630325.379   0.019.07663.448262.55
1 77A   78A               1.19343.935866.373
2 77B   78B               0.47741.5743   0.01.19343.935866.373
3 77C   78C               0.47741.5743   0.00.47741.5743   0.01.19343.935866.373
1 79A   78A                1.7337.744634.026
2 79B   78B               0.69323.0978   0.0 1.7337.744634.026
3 79C   78C               0.69323.0978   0.00.69323.0978   0.0 1.7337.744634.026
1 77A   G80A              5.395815.394247.85
2 77B   G80B              2.15836.1576   0.05.395815.394247.85
3 77C   G80C              2.15836.1576   0.02.15836.1576   0.05.395815.394247.85
1 77A   G80A              9.331633.327119.72
2 77B   G80B              3.732613.331   0.09.331633.327119.72
3 77C   G80C              3.732613.331   0.03.732613.331   0.09.331633.327119.72
1 79A   G80A              4.951422.34598.194
2 79B   G80B              1.9806 8.938   0.04.951422.34598.194
3 79C   G80C              1.9806 8.938   0.01.9806 8.938   0.04.951422.34598.194
1 68A   81A               3.471640.072678.85
2 68B   81B               1.388616.029   0.03.471640.072678.85
3 68C   81C               1.388616.029   0.01.388616.029   0.03.471640.072678.85
1 77A   82A               9.458527.074429.53
2 77B   82B               3.7834 10.83   0.09.458527.074429.53
3 77C   82C               3.7834 10.83   0.03.7834 10.83   0.09.458527.074429.53
1 83A   82A               3.554911.633199.54
2 83B   82B                1.4224.6531   0.03.554911.633199.54
3 83C   82C                1.4224.6531   0.0 1.4224.6531   0.03.554911.633199.54
1 83A   84A               16.44141.897136.53
2 83B   84B               6.576516.759   0.016.44141.897136.53
3 83C   84C               6.576516.759   0.06.576516.759   0.016.44141.897136.53
  TRANSFORMER                         X0019A  1.E6                             0
            9999
 1X0018A                   1.E-6 1.E-6 1.5E4
 287A                      1.E-6 1.E-61.38E5
  TRANSFORMER X0019A                  X0019B
 1X0018B      
 287B         
  TRANSFORMER X0019A                  X0019C
 1X0018C      
 287C         
1 83A   85A               13.64846.975182.73
2 83B   85B               5.4593 18.79   0.013.64846.975182.73
3 83C   85C               5.4593 18.79   0.05.4593 18.79   0.013.64846.975182.73
1 84A   85A               7.966720.34564.797
2 84B   85B               3.18678.1381   0.07.966720.34564.797
3 84C   85C               3.18678.1381   0.03.18678.1381   0.07.966720.34564.797
1 85A   86A               11.109 39.04144.93
2 85B   86B               4.443615.616   0.011.109 39.04144.93
3 85C   86C               4.443615.616   0.04.443615.616   0.011.109 39.04144.93
1 86A   87A               8.976165.829233.67
2 86B   87B               3.590426.332   0.08.976165.829233.67
3 86C   87C               3.590426.332   0.03.590426.332   0.08.976165.829233.67
1 85A   88A                6.34832.375144.93
2 85B   88B               2.5392 12.95   0.0 6.34832.375144.93
3 85C   88C               2.5392 12.95   0.02.5392 12.95   0.0 6.34832.375144.93
1 85A   89922A            7.5859 54.91 246.8
2 85B   89922B            3.034321.964   0.07.5859 54.91 246.8
3 85C   89922C            3.034321.964   0.03.034321.964   0.07.5859 54.91 246.8
1 88A   89922A            4.411922.599101.55
2 88B   89922B            1.76479.0396   0.04.411922.599101.55
3 88C   89922C            1.76479.0396   0.01.76479.0396   0.04.411922.599101.55
1 89922A90A               7.554131.645556.61
2 89922B90B               3.021612.658   0.07.554131.645556.61
3 89922C90C               3.021612.658   0.03.021612.658   0.07.554131.645556.61
1 89922A90A               16.44159.671277.25
2 89922B90B               6.576523.868   0.016.44159.671277.25
3 89922C90C               6.576523.868   0.06.576523.868   0.016.44159.671277.25
1 90A   91A                8.06226.535112.37
2 90B   91B               3.224810.614   0.0 8.06226.535112.37
3 90C   91C               3.224810.614   0.03.224810.614   0.0 8.06226.535112.37
1 89922A92892A            12.47450.181217.39
2 89922B92892B            4.989520.072   0.012.47450.181217.39
3 89922C92892C            4.989520.072   0.04.989520.072   0.012.47450.181217.39
1 92892A91A               12.28340.373 171.6
2 92892B91B               4.913416.149   0.012.28340.373 171.6
3 92892C91C               4.913416.149   0.04.913416.149   0.012.28340.373 171.6
1 93A   92892A            8.188926.916114.47
2 93B   92892B            3.275610.766   0.08.188926.916114.47
3 93C   92892C            3.275610.766   0.03.275610.766   0.08.188926.916114.47
1 94A   92892A            15.26750.149213.19
2 94B   92892B            6.1068 20.06   0.015.26750.149213.19
3 94C   92892C            6.1068 20.06   0.06.1068 20.06   0.015.26750.149213.19
1 94A   93A                7.07823.23498.509
2 94B   93B               2.83129.2935   0.0 7.07823.23498.509
3 94C   93C               2.83129.2935   0.02.83129.2935   0.0 7.07823.23498.509
1 95A   94A               4.189713.77558.286
2 95B   94B               1.67595.5101   0.04.189713.77558.286
3 95C   94C               1.67595.5101   0.01.67595.5101   0.04.189713.77558.286
1 G80A  96A               11.29957.767 259.4
2 G80B  96B               4.519823.107   0.011.29957.767 259.4
3 G80C  96C               4.519823.107   0.04.519823.107   0.011.29957.767 259.4
1 82A   96A               5.141916.822285.65
2 82B   96B               2.05686.7289   0.05.141916.822285.65
3 82C   96C               2.05686.7289   0.02.05686.7289   0.05.141916.822285.65
1 96A   94A               8.538127.582120.77
2 96B   94B               3.415211.033   0.08.538127.582120.77
3 96C   94C               3.415211.033   0.03.415211.033   0.08.538127.582120.77
1 G80A  97A               5.808429.645133.38
2 G80B  97B               2.323411.858   0.05.808429.645133.38
3 G80C  97C               2.323411.858   0.02.323411.858   0.05.808429.645133.38
1 G80A  98A               7.554134.279150.18
2 G80B  98B               3.021613.712   0.07.554134.279150.18
3 G80C  98C               3.021613.712   0.03.021613.712   0.07.554134.279150.18
1 G80A  99A                14.4165.384 286.7
2 G80B  99B                5.76426.154   0.0 14.4165.384 286.7
3 G80C  99C                5.76426.154   0.0 5.76426.154   0.0 14.4165.384 286.7
1 100A  92892A            20.56893.633405.38
2 100B  92892B             8.22737.453   0.020.56893.633405.38
3 100C  92892C             8.22737.453   0.0 8.22737.453   0.020.56893.633405.38
1 94A   100A              5.649718.409317.16
2 94B   100B              2.25997.3637   0.05.649718.409317.16
3 94C   100C              2.25997.3637   0.02.25997.3637   0.05.649718.409317.16
1 96A   95A               5.427517.362  77.4
2 96B   95B                2.1716.9447   0.05.427517.362  77.4
3 96C   95C                2.1716.9447   0.0 2.1716.9447   0.05.427517.362  77.4
1 97A   96A                5.491 28.09126.02
2 97B   96B               2.196411.236   0.0 5.491 28.09126.02
3 97C   96C               2.196411.236   0.02.196411.236   0.0 5.491 28.09126.02
1 98A   100A              12.60156.815249.95
2 98B   100B              5.040322.726   0.012.60156.815249.95
3 98C   100C              5.040322.726   0.05.040322.726   0.012.60156.815249.95
1 99A   100A              5.713225.805113.42
2 99B   100B              2.285310.322   0.05.713225.805113.42
3 99C   100C              2.285310.322   0.02.285310.322   0.05.713225.805113.42
1 100A  101A               8.79240.056172.23
2 100B  101B              3.516816.022   0.0 8.79240.056172.23
3 100C  101C              3.516816.022   0.03.516816.022   0.0 8.79240.056172.23
1 92892A102A               3.90417.74376.875
2 92892B102B              1.56167.0971   0.0 3.90417.74376.875
3 92892C102C              1.56167.0971   0.01.56167.0971   0.0 3.90417.74376.875
1 102A  101A               7.80835.549154.38
2 102B  101B              3.1232 14.22   0.0 7.80835.549154.38
3 102C  101C              3.1232 14.22   0.03.1232 14.22   0.0 7.80835.549154.38
1 100A  103A              5.078416.663281.45
2 100B  103B              2.03146.6654   0.05.078416.663281.45
3 100C  103C              2.03146.6654   0.02.03146.6654   0.05.078416.663281.45
1 X0022AX0023A            14.315 64.75289.33
2 X0022BX0023B            5.7259  25.9   0.014.315 64.75289.33
3 X0022CX0023C            5.7259  25.9   0.05.7259  25.9   0.014.315 64.75289.33
1 I104A 103A              14.79150.276213.72
2 I104B 103B              5.9163 20.11   0.014.79150.276213.72
3 I104C 103C              5.9163 20.11   0.05.9163 20.11   0.014.79150.276213.72
1 X0024AX0025A            19.20372.685325.56
2 X0024BX0025B            7.681129.074   0.019.20372.685325.56
3 X0024CX0025C            7.681129.074   0.07.681129.074   0.019.20372.685325.56
1 X0026AX0027A             3.15511.99851.775
2 X0026BX0027B             1.2624.7991   0.0 3.15511.99851.775
3 X0026CX0027C             1.2624.7991   0.0 1.2624.7991   0.0 3.15511.99851.775
1 106A  105A              4.443617.36275.299
2 106B  105B              1.77746.9447   0.04.443617.36275.299
3 106C  105C              1.77746.9447   0.01.77746.9447   0.04.443617.36275.299
1 105A  107A              16.82258.084247.85
2 105B  107B              6.728923.234   0.016.82258.084247.85
3 105C  107C              6.728923.234   0.06.728923.234   0.016.82258.084247.85
1 105A  108A              8.284122.31396.828
2 105B  108B              3.31378.9253   0.08.284122.31396.828
3 105C  108C              3.31378.9253   0.03.31378.9253   0.08.284122.31396.828
1 106A  107A              16.82258.084247.85
2 106B  107B              6.728923.234   0.016.82258.084247.85
3 106C  107C              6.728923.234   0.06.728923.234   0.016.82258.084247.85
1 108A  109A              3.33279.141139.908
2 108B  109B              1.33313.6564   0.03.33279.141139.908
3 108C  109C              1.33313.6564   0.01.33313.6564   0.03.33279.141139.908
1 X0028AX0029A            12.39857.545247.32
2 X0028BX0029B            4.959123.018   0.012.39857.545247.32
3 X0028CX0029C            4.959123.018   0.04.959123.018   0.012.39857.545247.32
1 109A  110A              8.823724.186106.07
2 109B  110B              3.52959.6744   0.08.823724.186106.07
3 109C  110C              3.52959.6744   0.03.52959.6744   0.08.823724.186106.07
1 111A  110A              6.982823.964105.02
2 111B  110B              2.79319.5855   0.06.982823.964105.02
3 111C  110C              2.79319.5855   0.02.79319.5855   0.06.982823.964105.02
1 110A  112A              7.839820.314325.56
2 110B  112B              3.13598.1254   0.07.839820.314325.56
3 110C  112C              3.13598.1254   0.03.13598.1254   0.07.839820.314325.56
  128A                    99.495172.08                                         0
  128B                    99.495172.08                                         0
  128C                    99.495172.08                                         0
  18A                     297.9227.657                                         0
  18B                     297.9227.657                                         0
  18C                     297.9227.657                                         0
  19A                     222.33194.02                                         0
  19B                     222.33194.02                                         0
  19C                     222.33194.02                                         0
  1A                      252.58149.07                                         0
  1B                      252.58149.07                                         0
  1C                      252.58149.07                                         0
  4A                       328.7227.64                                         0
  4B                       328.7227.64                                         0
  4C                       328.7227.64                                         0
  I67A                    354.1241.336                                         0
  I67B                    354.1241.336                                         0
  I67C                    354.1241.336                                         0
  2725A                   247.3431.423                                         0
  2725B                   247.3431.423                                         0
  2725C                   247.3431.423                                         0
  31A                     297.03186.51                                         0
  31B                     297.03186.51                                         0
  31C                     297.03186.51                                         0
  G32A                    207.41138.08                                         0
  G32B                    207.41138.08                                         0
  G32C                    207.41138.08                                         0
  34A                     191.74152.19                                         0
  34B                     191.74152.19                                         0
  34C                     191.74152.19                                         0
  36A                     541.57161.95                                         0
  36B                     541.57161.95                                         0
  36C                     541.57161.95                                         0
  62A                     239.7739.671                                         0
  62B                     239.7739.671                                         0
  62C                     239.7739.671                                         0
  46A                     609.25217.59                                         0
  46B                     609.25217.59                                         0
  46C                     609.25217.59                                         0
  49A                     205.5470.875                                         0
  49B                     205.5470.875                                         0
  49C                     205.5470.875                                         0
  112A                     1.E-6 1.E-61574.8                                   0
  112B                     1.E-6 1.E-61574.8                                   0
  112C                     1.E-6 1.E-61574.8                                   0
  54A                     142.2940.295                                         0
  54B                     142.2940.295                                         0
  54C                     142.2940.295                                         0
  55A                     254.6770.095                                         0
  55B                     254.6770.095                                         0
  55C                     254.6770.095                                         0
  56A                     194.9647.092                                         0
  56B                     194.9647.092                                         0
  56C                     194.9647.092                                         0
  59A                     57.18723.329                                         0
  59B                     57.18723.329                                         0
  59C                     57.18723.329                                         0
  82A                     275.68137.84                                         0
  82B                     275.68137.84                                         0
  82C                     275.68137.84                                         0
  70A                     272.7142.683                                         0
  70B                     272.7142.683                                         0
  70C                     272.7142.683                                         0
  66A                     443.82204.84                                         0
  66B                     443.82204.84                                         0
  66C                     443.82204.84                                         0
  74A                     208.92100.25                                         0
  74B                     208.92100.25                                         0
  74C                     208.92100.25                                         0
  76A                     206.8193.459                                         0
  76B                     206.8193.459                                         0
  76C                     206.8193.459                                         0
  77A                     296.0276.819                                         0
  77B                     296.0276.819                                         0
  77C                     296.0276.819                                         0
  G80A                    152.35 30.47                                         0
  G80B                    152.35 30.47                                         0
  G80C                    152.35 30.47                                         0
  85A                     443.11380.52                                         0
  85B                     443.11380.52                                         0
  85C                     443.11380.52                                         0
  TRANSFORMER                         X0031A  1.E6                             0
            9999
 1X0030A                   1.E-6 1.E-6 1.5E4
 2103A                     1.E-6 1.E-61.38E5
  TRANSFORMER X0031A                  X0031B
 1X0030B      
 2103B        
  TRANSFORMER X0031A                  X0031C
 1X0030C      
 2103C        
  92892A                   252.893.187                                         0
  92892B                   252.893.187                                         0
  92892C                   252.893.187                                         0
  100A                    430.47209.42                                         0
  100B                    430.47209.42                                         0
  100C                    430.47209.42                                         0
  103A                    569.19395.96                                         0
  103B                    569.19395.96                                         0
  103C                    569.19395.96                                         0
  I104A                   348.97207.64                                         0
  I104B                   348.97207.64                                         0
  I104C                   348.97207.64                                         0
  105A                    187.88268.67                                         0
  105B                    187.88268.67                                         0
  105C                    187.88268.67                                         0
  107A                    341.1537.118                                         0
  107B                    341.1537.118                                         0
  107C                    341.1537.118                                         0
  110A                    292.46222.87                                         0
  110B                    292.46222.87                                         0
  110C                    292.46222.87                                         0
  34A                      1.E-6 1.E-6759.24                                   0
  34B                      1.E-6 1.E-6759.24                                   0
  34C                      1.E-6 1.E-6759.24                                   0
  2A                       747.2336.24                                         0
  2B                       747.2336.24                                         0
  2C                       747.2336.24                                         0
  3A                      429.06110.02                                         0
  3B                      429.06110.02                                         0
  3C                      429.06110.02                                         0
  I76A                    970.23102.13                                         0
  I76B                    970.23102.13                                         0
  I76C                    970.23102.13                                         0
  1112A                   238.2978.294                                         0
  1112B                   238.2978.294                                         0
  1112C                   238.2978.294                                         0
  13A                     429.95202.33                                         0
  13B                     429.95202.33                                         0
  13C                     429.95202.33                                         0
  14A                     1309.493.525                                         0
  14B                     1309.493.525                                         0
  14C                     1309.493.525                                         0
  16A                     635.71254.29                                         0
  16B                     635.71254.29                                         0
  16C                     635.71254.29                                         0
  17A                     1595.7435.18                                         0
  17B                     1595.7435.18                                         0
  17C                     1595.7435.18                                         0
  20A                     942.58 157.1                                         0
  20B                     942.58 157.1                                         0
  20C                     942.58 157.1                                         0
  21A                     940.53537.44                                         0
  21B                     940.53537.44                                         0
  21C                     940.53537.44                                         0
  23A                     2296.1984.05                                         0
  23B                     2296.1984.05                                         0
  23C                     2296.1984.05                                         0
  28A                     885.69364.69                                         0
  28B                     885.69364.69                                         0
  28C                     885.69364.69                                         0
  29A                     716.28119.38                                         0
  29B                     716.28119.38                                         0
  29C                     716.28119.38                                         0
  33A                     676.87264.86                                         0
  33B                     676.87264.86                                         0
  33C                     676.87264.86                                         0
  35A                     516.39140.83                                         0
  35B                     516.39140.83                                         0
  35C                     516.39140.83                                         0
  39A                     569.18231.89                                         0
  39B                     569.18231.89                                         0
  39C                     569.18231.89                                         0
  41A                     448.34121.17                                         0
  41B                     448.34121.17                                         0
  41C                     448.34121.17                                         0
  43A                      877.4341.21                                         0
  43B                      877.4341.21                                         0
  43C                      877.4341.21                                         0
  44A                     922.72461.36                                         0
  44B                     922.72461.36                                         0
  44C                     922.72461.36                                         0
  45A                     298.23123.79                                         0
  45B                     298.23123.79                                         0
  45C                     298.23123.79                                         0
  47A                     579.44                                               0
  47B                     579.44                                               0
  47C                     579.44                                               0
  48A                     761.49418.82                                         0
  48B                     761.49418.82                                         0
  48C                     761.49418.82                                         0
  50A                     1063.8250.31                                         0
  50B                     1063.8250.31                                         0
  50C                     1063.8250.31                                         0
  51A                     857.42403.49                                         0
  51B                     857.42403.49                                         0
  51C                     857.42403.49                                         0
  52A                     899.18249.77                                         0
  52B                     899.18249.77                                         0
  52C                     899.18249.77                                         0
  53A                     603.05288.42                                         0
  53B                     603.05288.42                                         0
  53C                     603.05288.42                                         0
  57A                     1407.1351.78                                         0
  57B                     1407.1351.78                                         0
  57C                     1407.1351.78                                         0
  58A                     1373.7343.42                                         0
  58B                     1373.7343.42                                         0
  58C                     1373.7343.42                                         0
  60A                     240.499.2496                                         0
  60B                     240.499.2496                                         0
  60C                     240.499.2496                                         0
  67A                      665.6 166.4                                         0
  67B                      665.6 166.4                                         0
  67C                      665.6 166.4                                         0
  78A                     238.1287.199                                         0
  78B                     238.1287.199                                         0
  78C                     238.1287.199                                         0
  79A                     297.23243.88                                         0
  79B                     297.23243.88                                         0
  79C                     297.23243.88                                         0
  83A                     738.18369.09                                         0
  83B                     738.18369.09                                         0
  83C                     738.18369.09                                         0
  84A                     1182.7752.65                                         0
  84B                     1182.7752.65                                         0
  84C                     1182.7752.65                                         0
  86A                      719.7342.71                                         0
  86B                      719.7342.71                                         0
  86C                      719.7342.71                                         0
  88A                      370.8 77.25                                         0
  88B                      370.8 77.25                                         0
  88C                      370.8 77.25                                         0
  93A                     1149.8670.69                                         0
  93B                     1149.8670.69                                         0
  93C                     1149.8670.69                                         0
  94A                     484.19258.24                                         0
  94B                     484.19258.24                                         0
  94C                     484.19258.24                                         0
  95A                     282.07 208.2                                         0
  95B                     282.07 208.2                                         0
  95C                     282.07 208.2                                         0
  96A                     426.94168.53                                         0
  96B                     426.94168.53                                         0
  96C                     426.94168.53                                         0
  97A                     954.56572.73                                         0
  97B                     954.56572.73                                         0
  97C                     954.56572.73                                         0
  98A                     555.97130.82                                         0
  98B                     555.97130.82                                         0
  98C                     555.97130.82                                         0
  101A                    580.81396.01                                         0
  101B                    580.81396.01                                         0
  101C                    580.81396.01                                         0
  102A                    2739.91643.9                                         0
  102B                    2739.91643.9                                         0
  102C                    2739.91643.9                                         0
  106A                    359.35133.71                                         0
  106B                    359.35133.71                                         0
  106C                    359.35133.71                                         0
  108A                    7111.43555.7                                         0
  108B                    7111.43555.7                                         0
  108C                    7111.43555.7                                         0
  109A                    1951.5731.83                                         0
  109B                    1951.5731.83                                         0
  109C                    1951.5731.83                                         0
  114A                    1923.8721.42                                         0
  114B                    1923.8721.42                                         0
  114C                    1923.8721.42                                         0
  115A                    724.43 230.5                                         0
  115B                    724.43 230.5                                         0
  115C                    724.43 230.5                                         0
  117A                    778.41311.36                                         0
  117B                    778.41311.36                                         0
  117C                    778.41311.36                                         0
  118A                     431.1195.95                                         0
  118B                     431.1195.95                                         0
  118C                     431.1195.95                                         0
  116A                     1.E-6 1.E-62668.1                                   0
  116B                     1.E-6 1.E-62668.1                                   0
  116C                     1.E-6 1.E-62668.1                                   0
  5A                       1.E-6478.01                                         0
  5B                       1.E-6478.01                                         0
  5C                       1.E-6478.01                                         0
  99A                     393.85164.48                                         0
  99B                     393.85164.48                                         0
  99C                     393.85164.48                                         0
  73A                     3117.1                                               0
  73B                     3117.1                                               0
  73C                     3117.1                                               0
  TRANSFORMER                         X0035A  1.E6                             0
            9999
 1X0034A                   1.E-6 1.E-6 1.5E4
 259A                      1.E-6 1.E-61.38E5
  TRANSFORMER X0035A                  X0035B
 1X0034B      
 259B         
  TRANSFORMER X0035A                  X0035C
 1X0034C      
 259C         
  TRANSFORMER                         X0039A  1.E6                             0
            9999
 1X0038A                   1.E-6 1.E-6 1.5E4
 265A                      1.E-6 1.E-63.45E5
  TRANSFORMER X0039A                  X0039B
 1X0038B      
 265B         
  TRANSFORMER X0039A                  X0039C
 1X0038C      
 265C         
  TRANSFORMER                         X0043A  1.E6                             0
            9999
 1X0042A                   1.E-6 1.E-6 1.5E4
 266A                      1.E-6 1.E-61.38E5
  TRANSFORMER X0043A                  X0043B
 1X0042B      
 266B         
  TRANSFORMER X0043A                  X0043C
 1X0042C      
 266C         
  113A                    3129.7                                               0
  113B                    3129.7                                               0
  113C                    3129.7                                               0
  91A                     674.04882.31                                         0
  91B                     674.04882.31                                         0
  91C                     674.04882.31                                         0
  TRANSFORMER                         X0048A  1.E6                             0
            9999
 126A                           20.9513.31E5
 22527A                         3.63741.38E5
  TRANSFORMER X0048A                  X0048B
 126B         
 22527B       
  TRANSFORMER X0048A                  X0048C
 126C         
 22527C       
  TRANSFORMER                         X0051A  1.E6                             0
            9999
 163A                           21.1713.31E5
 259A                           3.67551.38E5
  TRANSFORMER X0051A                  X0051B
 163B         
 259B         
  TRANSFORMER X0051A                  X0051C
 163C         
 259C         
  TRANSFORMER                         X0054A  1.E6                             0
            9999
 164A                           15.474 3.4E5
 261A                           2.55191.38E5
  TRANSFORMER X0054A                  X0054B
 164B         
 261B         
  TRANSFORMER X0054A                  X0054C
 164C         
 261C         
  TRANSFORMER                         X0057A  1.E6                             1
            9999
 168A                            19.253.23E5
 269A                           3.52311.38E5
  TRANSFORMER X0057A                  X0057B
 168B         
 269B         
  TRANSFORMER X0057A                  X0057C
 168C         
 269C         
  TRANSFORMER                         X0060A  1.E6                             0
            9999
 181A                            19.253.23E5
 2G80A                          3.52311.38E5
  TRANSFORMER X0060A                  X0060B
 181B         
 2G80B        
  TRANSFORMER X0060A                  X0060C
 181C         
 2G80C        
  TRANSFORMER                         X0063A  1.E6                             0
            9999
 1X0126A                         19.513.23E5
 237A                           3.57071.38E5
  TRANSFORMER X0063A                  X0063B
 1X0126B      
 237B         
  TRANSFORMER X0063A                  X0063C
 1X0126C      
 237C         
  TRANSFORMER                         X0066A  1.E6                             0
            9999
 165A                            22.023.45E5
 266A                             3.081.29E5
  TRANSFORMER X0066A                  X0066B
 165B         
 266B         
  TRANSFORMER X0066A                  X0066C
 165C         
 266C         
  72A                     819.33759.92                                         0
  72B                     819.33759.92                                         0
  72C                     819.33759.92                                         0
  15A                     187.0547.469                                         0
  15B                     187.0547.469                                         0
  15C                     187.0547.469                                         0
  24A                      622.6714.07                                         0
  24B                      622.6714.07                                         0
  24C                      622.6714.07                                         0
  TRANSFORMER                         X0069A  1.E6                             0
            9999
 1X0124A                   1.E-7 1.E-73.45E5
 2116A                     1.E-7 1.E-71.38E5
  TRANSFORMER X0069A                  X0069B
 1X0124B      
 2116B        
  TRANSFORMER X0069A                  X0069C
 1X0124C      
 2116C        
  40A                     271.49                                               0
  40B                     271.49                                               0
  40C                     271.49                                               0
  TRANSFORMER                         X0073A  1.E6                             0
            9999
 1X0072A                   1.E-6 1.E-6 1.5E4
 289922A                   1.E-6 1.E-61.38E5
  TRANSFORMER X0073A                  X0073B
 1X0072B      
 289922B      
  TRANSFORMER X0073A                  X0073C
 1X0072C      
 289922C      
  TRANSFORMER                         X0079A  1.E6                             0
            9999
 1X0078A                   1.E-6 1.E-6 1.5E4
 261A                      1.E-6 1.E-61.38E5
  TRANSFORMER X0079A                  X0079B
 1X0078B      
 261B         
  TRANSFORMER X0079A                  X0079C
 1X0078C      
 261C         
  TRANSFORMER                         X0083A  1.E6                             0
            9999
 1X0082A                   1.E-6 1.E-6 1.5E4
 269A                      1.E-6 1.E-61.38E5
  TRANSFORMER X0083A                  X0083B
 1X0082B      
 269B         
  TRANSFORMER X0083A                  X0083C
 1X0082C      
 269C         
  113A                     1.E-6 1.E-6359.46                                   0
  113B                     1.E-6 1.E-6359.46                                   0
  113C                     1.E-6 1.E-6359.46                                   0
  8A                       1.E-6 1.E-6514.91                                   0
  8B                       1.E-6 1.E-6514.91                                   0
  8C                       1.E-6 1.E-6514.91                                   0
  8A                      4379.4                                               0
  8B                      4379.4                                               0
  8C                      4379.4                                               0
  42A                      1.E-6 1.E-6975.81                                   0
  42B                      1.E-6 1.E-6975.81                                   0
  42C                      1.E-6 1.E-6975.81                                   0
  90A                     113.36                                               0
  90B                     113.36                                               0
  90C                     113.36                                               0
  116A                    104.54                                               0
  116B                    104.54                                               0
  116C                    104.54                                               0
  TRANSFORMER                         X0088A  1.E6                             0
            9999
 1X0087A                   1.E-6 1.E-6 1.5E4
 2100A                     1.E-6 1.E-61.38E5
  TRANSFORMER X0088A                  X0088B
 1X0087B      
 2100B        
  TRANSFORMER X0088A                  X0088C
 1X0087C      
 2100C        
        37A                1.E-6747.66                                         0
        37B                1.E-6747.66                                         0
        37C                1.E-6747.66                                         0
        44A                1.E-7 1.E-7541.87                                   0
        44B                1.E-7 1.E-7541.87                                   0
        44C                1.E-7 1.E-7541.87                                   0
        48A                1.E-7 1.E-7756.17                                   0
        48B                1.E-7 1.E-7756.17                                   0
        48C                1.E-7 1.E-7756.17                                   0
        46A                1.E-7 1.E-7519.89                                   0
        46B                1.E-7 1.E-7519.89                                   0
        46C                1.E-7 1.E-7519.89                                   0
        45A                1.E-7 1.E-7539.68                                   0
        45B                1.E-7 1.E-7539.68                                   0
        45C                1.E-7 1.E-7539.68                                   0
        79A                1.E-7 1.E-71031.1                                   0
        79B                1.E-7 1.E-71031.1                                   0
        79C                1.E-7 1.E-71031.1                                   0
        82A                1.E-7 1.E-71074.8                                   0
        82B                1.E-7 1.E-71074.8                                   0
        82C                1.E-7 1.E-71074.8                                   0
        83A                1.E-7 1.E-7541.87                                   0
        83B                1.E-7 1.E-7541.87                                   0
        83C                1.E-7 1.E-7541.87                                   0
        110A               1.E-7 1.E-7332.79                                   0
        110B               1.E-7 1.E-7332.79                                   0
        110C               1.E-7 1.E-7332.79                                   0
  22A                     1430.5715.26                                         0
  22B                     1430.5715.26                                         0
  22C                     1430.5715.26                                         0
  75A                     359.4484.123                                         0
  75B                     359.4484.123                                         0
  75C                     359.4484.123                                         0
  TRANSFORMER                         X0093A  1.E6                             0
            9999
 1X0092A                   1.E-6 1.E-6 1.5E4
 2111A                     1.E-6 1.E-61.38E5
  TRANSFORMER X0093A                  X0093B
 1X0092B      
 2111B        
  TRANSFORMER X0093A                  X0093C
 1X0092C      
 2111C        
  74A                      1.E-6 1.E-6686.58                                   0
  74B                      1.E-6 1.E-6686.58                                   0
  74C                      1.E-6 1.E-6686.58                                   0
  105A                     1.E-6 1.E-61127.8                                   0
  105B                     1.E-6 1.E-61127.8                                   0
  105C                     1.E-6 1.E-61127.8                                   0
  40A                      1.E-6 1.E-6304.15                                   0
  40B                      1.E-6 1.E-6304.15                                   0
  40C                      1.E-6 1.E-6304.15                                   0
  42A                     192.47                                               0
  42B                     192.47                                               0
  42C                     192.47                                               0
  73A                      1.E-6 1.E-6515.97                                   0
  73B                      1.E-6 1.E-6515.97                                   0
  73C                      1.E-6 1.E-6515.97                                   0
  90A                      1.E-6 1.E-6936.84                                   0
  90B                      1.E-6 1.E-6936.84                                   0
  90C                      1.E-6 1.E-6936.84                                   0
  112A                    266.23                                               0
  112B                    266.23                                               0
  112C                    266.23                                               0
  107A                     1.E-7 1.E-7347.63                                   0
  107B                     1.E-7 1.E-7347.63                                   0
  107C                     1.E-7 1.E-7347.63                                   0
1 89922A92892A            3.142316.029287.75
2 89922B92892B            1.25696.4115   0.03.142316.029287.75
3 89922C92892C            1.25696.4115   0.01.25696.4115   0.03.142316.029287.75
  TRANSFORMER                         X0098A  1.E6                             0
            9999
 1X0097A                   1.E-6 1.E-6 1.5E4
 2X0127A                   1.E-6 1.E-63.45E5
  TRANSFORMER X0098A                  X0098B
 1X0097B      
 2X0127B      
  TRANSFORMER X0098A                  X0098C
 1X0097C      
 2X0127C      
  TRANSFORMER                         X0101A  1.E6                             0
            9999
 1X0046A                   1.E-6 1.E-6 1.5E4
 2128A                     1.E-6 1.E-61.38E5
  TRANSFORMER X0101A                  X0101B
 1X0046B      
 2128B        
  TRANSFORMER X0101A                  X0101C
 1X0046C      
 2128C        
  TRANSFORMER                         X0104A  1.E6                             0
            9999
 1X0096A                   1.E-6 1.E-6 1.5E4
 22527A                    1.E-6 1.E-61.38E5
  TRANSFORMER X0104A                  X0104B
 1X0096B      
 22527B       
  TRANSFORMER X0104A                  X0104C
 1X0096C      
 22527C       
  TRANSFORMER                         X0107A  1.E6                             0
            9999
 1X0047A                   1.E-6 1.E-6 1.5E4
 226A                      1.E-6 1.E-63.45E5
  TRANSFORMER X0107A                  X0107B
 1X0047B      
 226B         
  TRANSFORMER X0107A                  X0107C
 1X0047C      
 226C         
  TRANSFORMER                         X0110A  1.E6                             0
            9999
 1X0076A                   1.E-6 1.E-6 1.5E4
 231A                      1.E-6 1.E-61.38E5
  TRANSFORMER X0110A                  X0110B
 1X0076B      
 231B         
  TRANSFORMER X0110A                  X0110C
 1X0076C      
 231C         
  TRANSFORMER                         X0113A  1.E6                             0
            9999
 1X0077A                   1.E-6 1.E-6 1.5E4
 246A                      1.E-6 1.E-61.38E5
  TRANSFORMER X0113A                  X0113B
 1X0077B      
 246B         
  TRANSFORMER X0113A                  X0113C
 1X0077C      
 246C         
  TRANSFORMER                         X0116A  1.E6                             0
            9999
 1X0091A                   1.E-6 1.E-6 1.5E4
 249A                      1.E-6 1.E-61.38E5
  TRANSFORMER X0116A                  X0116B
 1X0091B      
 249B         
  TRANSFORMER X0116A                  X0116C
 1X0091C      
 249C         
  TRANSFORMER                         X0119A  1.E6                             0
            9999
 1X0086A                   1.E-6 1.E-6 1.5E4
 254A                      1.E-6 1.E-61.38E5
  TRANSFORMER X0119A                  X0119B
 1X0086B      
 254B         
  TRANSFORMER X0119A                  X0119C
 1X0086C      
 254C         
-1X0125AX0126A             .2071.84359.66477133.33 0 0                         0
-2X0125BX0126B            .02071.241021.3295133.33 0 0                         0
-3X0125CX0126C                                                                 0
-1105A  103A              30.566 92.84214.24    1. 0 0                         0
-2105B  103B              10.18930.947214.24    1. 0 0                         0
-3105C  103C                                                                   0
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
  5A    X0004A       -1.       22.                                             0
  5B    X0004B       -1.       22.                                             0
  5C    X0004C       -1.       22.                                             0
  X0005AI67A         -1.       22.                                             0
  X0005BI67B         -1.       22.                                             0
  X0005CI67C         -1.       22.                                             0
  28A   X0012A       -1.        1.                                             0
  28B   X0012B       -1.        1.                                             0
  28C   X0012C       -1.        1.                                             0
  X0013A2725A        -1.        1.                                             0
  X0013B2725B        -1.        1.                                             0
  X0013C2725C        -1.        1.                                             0
  22A   X0006A       -1.       22.                                             0
  22B   X0006B       -1.       22.                                             0
  22C   X0006C       -1.       22.                                             0
  X0007A23A          -1.       22.                                             0
  X0007B23B          -1.       22.                                             0
  X0007C23C          -1.       22.                                             0
  100A  X0022A       -1.        .2                                             0
  100B  X0022B       -1.        .2                                             0
  100C  X0022C       -1.        .2                                             0
  X0023AI104A        -1.        .2                                             0
  X0023BI104B        -1.        .2                                             0
  X0023CI104C        -1.        .2                                             0
  100A  X0024A       -1.        .6                                             0
  100B  X0024B       -1.        .6                                             0
  100C  X0024C       -1.        .6                                             0
  X0025A106A         -1.        .6                                             0
  X0025B106B         -1.        .6                                             0
  X0025C106C         -1.        .6                                             0
  X0027A105A         -1.        1.                                             0
  X0027B105B         -1.        1.                                             0
  X0027C105C         -1.        1.                                             0
  I104A X0026A       -1.        1.                                             0
  I104B X0026B       -1.        1.                                             0
  I104C X0026C       -1.        1.                                             0
  X0029A110A         -1.       1.5                                             0
  X0029B110B         -1.       1.5                                             0
  X0029C110C         -1.       1.5                                             0
  103A  X0028A       -1.       1.5                                             0
  103B  X0028B       -1.       1.5                                             0
  103C  X0028C       -1.       1.5                                             0
  26A   I261A                                         MEASURING                1
  26B   I261B                                         MEASURING                1
  26C   I261C                                         MEASURING                1
  X0125AI126A                                         MEASURING                1
  X0125BI126B                                         MEASURING                1
  X0125CI126C                                         MEASURING                1
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
59X0046A  12124.9742       60.   12.4889
  X0046B
  X0046C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0047A  12431.1604       60.   29.9602
  X0047B
  X0047C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0076A  11843.2829       60.   13.0019
  X0076B
  X0076C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0077A   12308.686       60.   18.5757
  X0077B
  X0077C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0072A   12308.686       60.   39.7483
  X0072B
  X0072C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0086A  11696.3135       60.   15.3481
  X0086B
  X0086C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0091A  12553.6349       60.   21.0216
  X0091B
  X0091C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0096A  12859.8211       60.   28.1798
  X0096B
  X0096C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0097A  12859.8211       60.   35.8756
  X0097B
  X0097C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0034A   12063.737       60.   19.4485
  X0034B
  X0034C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0078A  12186.2115       60.   24.1215
  X0078B
  X0078C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0     .0333                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0038A   12308.686       60.   27.7191
  X0038B
  X0038C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0042A  12859.8211       60.   27.5587
  X0042B
  X0042C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0082A  12676.1094       60.       30.
  X0082B
  X0082C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0008A  12737.3467       60.   28.9901
  X0008B
  X0008C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0018A  12431.1604       60.   31.4454
  X0018B
  X0018C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0       .01                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0087A  12455.6553       60.   28.0588
  X0087B
  X0087C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0      .005                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0030A  12369.9232       60.   24.3178
  X0030B
  X0030C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0      .005                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
59X0092A  12002.4997       60.   19.7891
  X0092B
  X0092C
PARAMETER FITTING             3.
 1 1  1  2        1.        1.      100.       15.      100.
BLANK
                 .03      .146      .969     .0608     .0969       .04       .06
      8.96       .31      .032       .05       .04                           .03
 1               1.0      .005                                        
BLANK
  11
  21
  31
  41
  51
BLANK
  FINISH
/OUTPUT
  X0125AX0125BX0125C26A   26B   26C   
BLANK BRANCH
BLANK SWITCH
BLANK SOURCE
BLANK OUTPUT
BLANK PLOT
BEGIN NEW DATA CASE
BLANK
